
> [!IMPORTANT]  
> このファイルは「医療機器における SBOM導入・運用ガイドライン（第１版）」のパブコメ版を markdown に変換したものです。ドラフト版の文書でである点にご注意ください。

ドラフト

# 医療機器における SBOM導入・運用ガイドライン（第１版）
令和7年度医療機器のサイバーセキュリティの推進事業

# 1. 背景と目的

## 1.1. 背景
近年、医療機器の高度なソフトウェア化とネットワーク接続の進展に伴い、サイバーセキュリティリスクは製品の安全性・有効性を左右する重要な要素となっている。
一方で、多くの製造販売業者等では、ソフトウェア構成要素の把握や更新履歴の管理が十分とは言えず、インシデント対応や医療機関からの技術的問い合わせに迅速かつ的確に対応できない事例も少なくない。
規制面では、「医薬品、医療機器等の品質、有効性及び安全性の確保等に関する法律第41条第3項の規定により厚生労働大臣が定める医療機器の基準」(平成17年厚生労働省告示第122号。以下「基本要件基準」という。)第12条第3項やFDA Guidance Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions など、国内外の当局がサイバーセキュリティに関する規制要求事項を強化しており、ソフトウェア部品表（Software Bill of Materials、以下「SBOM」という。）を利用したリスクマネジメントへの活用が国際的な潮流となりつつある。また、10年以上に及ぶ長期使用される医療機器もあり、オープンソースソフトウェア（OSS）や既製（Off-The-Shelf、以下「OTS」という。）ソフトウェアを含むソフトウェアコンポーネントのライフサイクル管理を怠ると、長期にわたりセキュリティリスクが放置される懸念がある。
医療現場からも、インシデント発生時や脆弱性公表時に「どの医療機器がどのような影響を受けるのかを迅速に知りたい」、「メーカーから十分な情報が提供されていない」などの声が上がっており、製造販売業者等はSBOMを介した情報共有と説明責任の強化が求められている。
注記　本来、OTSソフトウェアの定義にはOSSが含まれるが、本ガイドラインでは保守管理の面で扱いが異なることから、「OTS」を、OSSを除くOTSソフトウェアを表す用語として用いている。

## 1.2. 目的
本ガイドラインは、こうした背景を踏まえ、製造販売業者がSBOMを実務に取り入れ、継続的に活用できる体制へ段階的に移行できるよう支援することを目的とする。製造販売業者が適切にSBOMを導入・運用している場合、その手順、手法等の変更を求めるものではない。
具体的には、
* 第１段階として、米国商務省電気通信情報局(National Telecommunications and Information Administration、以下「NTIA」という。)のSBOMの最小要素等を踏まえたSBOMを作成・更新できる体制を整えSBOMを作成、変更管理すること
* その後、SBOMを脆弱性管理・ライセンス管理・EOL／EOS管理など既存の品質管理システム（Quality Management System、以下「QMS」という）・市販後安全管理プロセスと統合し、医療機器ライフサイクル全体のリスクマネジメントに活用すること
という段階的なストーリーラインを示す。
本ガイドラインは、すべての企業に一足飛びの高度運用を求めるものではなく、各組織の成熟度を踏まえた「段階的導入」の道筋を提示することを重視している。

## 1.3. 主な対象読者
本ガイドラインの主な対象は、以下のような製造販売業者等の担当者である。
* SBOMの整備をこれから開始しようとしている企業
* 既にSBOMを試行的に導入しているものの、運用方法や体制に課題を抱えている企業
具体的な読者としては、
* ソフトウェア開発部門
* 品質保証・QMS担当部門
* 薬事・規制申請部門
* PSIRT・情報セキュリティ担当部門
* フィールドサービス・保守対応部門
など、医療機器のソフトウェア構成管理やサイバーセキュリティ対応に関わる実務担当者を想定している。
本ガイドラインはこれらの部門が共通の前提知識と指針をもつことを目的としており、組織横断的なSBOMを活用するための共通指針として位置付けるものである。
なお、本ガイドラインは医療機関や医療情報システム事業者、規制当局など、医療に関わる関係者が製造販売業者側のSBOMの位置付けや運用イメージを理解する際の参考資料として活用することも想定している。

# 2. SBOMの概要

## 2.1. SBOMとは
SBOMとは、医療機器ソフトウェアの透明性を確保するために、医療機器に組み込まれたソフトウェアを構成するコンポーネント（OSS、OTSソフトウェア、自社開発モジュールなど）の一覧と、その属性情報を体系的に記録したものである。SBOMは、脆弱性管理、ライセンス管理、ライフサイクル管理などのリスクベースアプローチの根拠となる情報をもつ部品のリストである。

* MDS2とSBOMの関係
医療分野ではMDS2（Manufacturer Disclosure Statement for Medical Device Security）により、医療機器製品単位でのセキュリティ機能や運用要件を医療機関へ開示する枠組みが広く用いられている。
MDS2はSBOMの形式や内容を規定する文書ではないが、SBOM提供に関する項目が設けられており、SBOMの提供の有無や提供方法を医療機関に示す実務上の手段の一つとして活用できる。

* 本ガイドラインにおけるSBOMの位置づけ
本ガイドラインでは、MDS2のSBOM関連項目を踏まえつつ、本書で扱うSBOMを次のように位置づける。ここでいうSBOMとは、医療機器に組み込まれたソフトウェアコンポーネントについて、その名称、バージョン、由来等を特定し、脆弱性情報やサポートライフサイクル情報と紐付けて管理するためのソフトウェア構成情報を指す。
このSBOMは、製造販売業者が、自社製品のソフトウェア構成を把握し、脆弱性対応やライフサイクル管理等の保守・セキュリティ対応を行い、医療機関との情報共有、QMSにおける品質記録を裏付ける情報として活用されることを想定している。

すなわち、本ガイドラインにおけるSBOMとは、製造販売業者が、セキュリティ対応及び品質管理の観点から、最低限整備しておくべきソフトウェア構成情報を意味する。以降の節では、この前提に基づき、SBOMに求められる最小限の内容と、その導入及び運用方法について述べる。

本ガイドラインで扱うSBOMは、医療機器に含まれている全てのソフトウェアを対象とし、製造販売業者は、規制当局から提出を求められた場合には当該医療機器に係るSBOMを提出しなければならない。これに対し、MDS2では、データ通信等に使用されるハードウェアユニット又はコンポーネントのソフトウェアだけをSBOMの範囲として提供することが多い。これは、MDS2が医療機関への情報提供だけを目的としていることによる。本ガイドラインにおけるSBOMについても、医療機関に提示するSBOMについては、医療機関との合意の上でMDS2と同様の範囲に限定して提示することも可能である。ただし、この場合、部分的なSBOMであることを明示する必要がある。

## 2.2. SBOMの導入による創出価値
SBOMは、医療機器に含まれるソフトウェア構成を可視化し、脆弱性管理・ライセンス管理・開発生産性向上を支える情報基盤である。従来のように構成情報を人手で追跡する運用と比べて、調査工数と見落としのリスクを大幅に低減できる。

(図省略)
図1：SBOM導入による創出価値

医療機器のライフサイクルに沿ったSBOMの具体的な価値として、例えば次のようなものが挙げられる。
* 社内利用状況の確認：社内評価や試験導入の段階でSBOMを用いることで、脆弱性やライセンス違反の有無を一覧で確認でき、問題のあるコンポーネントを早期に把握できる。
* 脆弱性対処：新たな脆弱性（CVE）が公表された際にSBOMと突合することで、影響を受け得る製品・バージョンを即時に特定でき、パッチ計画の立案を迅速化できる。これにより、関係者への報告にも根拠をもって対応しやすくなる。
* 情報提供：医療機関や規制当局からの照会に対し、SBOMを根拠として「脆弱性等に対して、どの機器が影響を受けるか」を説明できるため、情報提供に要する時間と担当者依存を低減し、MDS2やアドバイザリー情報等の顧客向けセキュリティ文書を効率的に提供できる。

このようにSBOMは、単に規制要求を満たすための資料ではなく、医療機器ライフサイクル全体にわたり、リスクマネジメントと業務効率の双方を底上げする仕組みとして位置付けられる。

## 2.3. SBOMの最小要素
SBOMに含めるべき情報の量や種類は、活用目的や組織の成熟度によって変わり得る。本ガイドラインでは第1版の最低限の要素として、NTIAによる「The Minimum Elements for a Software Bill of Materials (SBOM)」に基づき、厚生労働省から発出されている「医療機器のサイバーセキュリティ導入に関する手引書（第2版）」（以下「手引書」という。）の附属書Aに示された最小要素（表１）を採用する。

具体的には、ソフトウェアコンポーネントのサプライヤーの名前、コンポーネント名、バージョン、固有識別子（例：purl、CPE等）、コンポーネント間の関係、SBOM作成者名、タイムスタンプを、少なくとも医療機関等に提供される最終的なSBOMに含めることを基本とする。コンポーネントハッシュは、手引書においてオプション要素とされているが、後述する脆弱性管理や完全性検証の観点から、可能な限り付与する。

表1:SBOM の最小限の要素
| 要素 | 内容 |
| - | - |
| ソフトウェアコンポーネントのサプライヤーの名前 | コンポーネントの作成、定義又は識別を行うエンティティ |
| ソフトウェアコンポーネントの名前 | サプライヤーが定義してソフトウェアユニットに割り当てた名称 |
| ソフトウェアコンポーネントのバージョン | 以前のバージョンからの変更を特定するためにサプライヤーが用いる識別子 |
| 固有識別子 | コンポーネントを識別するために使用する、又は関連するデータベースのルックアップキーとして機能する識別子 |
| コンポーネントハッシュ | コンポーネントのバイナリを識別するために用いる暗号化ハッシュ（オプション） |
| 関係 | 上流のコンポーネントXがソフトウェアYに含まれているというソフトウェアアーキテクチャー上の関係を特徴づける情報 |
| 作成者名 | SBOMエントリーの作成者 |
| タイムスタンプ | SBOMデータの集約を行った日時の記録(※1) |
※1：タイムスタンプは、ISO 8601 形式の UTC（協定世界時） で表記

さらに、米国FDAのPremarket Cybersecurity Guidanceでは、医療機器の市販前申請においてNTIAベースライン属性に従った機械可読なSBOMを提出することが推奨されるとともに、各ソフトウェアコンポーネントのサポート状態（例：保守継続／保守終了）やサポート終了時期（EOL／EOS）といったライフサイクル情報を把握し、医療機器のライフサイクルを通じたサイバーセキュリティリスクマネジメントに活用することが求められている。

一方、米国ではSBOMの項目や水準についての検討が進められており、上記の基本要素に加えて、ライセンス情報やSBOMの生成に用いたツールに関する情報、どの開発段階で生成されたSBOMであるかを示す情報（例：ビルド時／リリース時など）を追加・強化すべき要素として位置付ける方向性が示されている。また、SBOMは可能な限り完全なコンポーネント及び依存関係の一覧であることが望ましいとされており、依存関係を表現できない部分や情報が取得できない部分については、その旨を「既知の不明点（Known Unknowns）」として明示することが推奨されている。
このように、本ガイドライン第1版における「最小要素」は、NTIA最小要素及び厚労省および製販から発行されている手引書を参考としつつ、国際的な動向を踏まえて、コンポーネントライフサイクル情報（EOL／EOS）やライセンス情報といった要素を段階的に取り込んでいくことを前提とするものである。SBOMに求められる属性や粒度は今後も発展することが見込まれるが、製造販売業者等は、自社の成熟度や製品ポートフォリオに応じて、本節で示す最小要素を出発点とし、必要に応じて追加情報を拡張していくことが望ましい。

## 2.4. SBOMのフォーマット
SBOMデータは機械判読可能かつ相互運用可能なフォーマットを用いて作成・共有されることが求められる。この際、共通的なフォーマットを用いることで組織内の管理が効率化されるほか、組織を越えてSBOMを共有する際の相互運用性が高まり、ソフトウェアサプライチェーンの透明性向上に寄与する。
なお、医療機器のサイバーセキュリティ導入に関する手引書ではSWID（Software Identification Tag）もSBOM用途に用いられるフォーマットの一つとして言及されているが、本ガイドラインでは新規導入時の推奨フォーマットとしてSPDX及びCycloneDXを基本とし、既存資産でSWIDを用いている場合には、必要に応じて併用又は変換を検討するものとする。

医療分野で推奨されるSBOMフォーマット（機械可読）は以下のとおりである。
* SPDX（Software Package Data Exchange）2.3以上
* CycloneDX 1.6以上
ただし、SBOMが複数のSBOMファイルで構成されている場合は、必ずSBOMの構成（フォルダを含む）を説明する文書を添える。
また、SBOMを規制当局に提出する場合は、機械可読のSBOMファイルに加えて、審査の効率向上のために補助資料として人間可読の一覧（PDF又はExcel）を添付することを推奨する。

SPDXは、製品に含まれるソフトウェアをライセンス・著作権・入手元・依存関係など、法務・監査に必要な情報まで含めて細かく記録できるISO/IEC 5962:2021として国際標準化されたフォーマットである。その特徴は、単なるコンポーネント一覧だけでなく、ファイル単位の著作権情報やライセンス条件、コンポーネントの入手経路など、コンプライアンスに必要となる要素を体系的に整理できる点にある。
これにより、製品を構成するソフトウェアを「どこから取得し、どのライセンスのもとで利用しているか」を明確にでき、医療機器に求められる説明責任や品質保証の要求に対応しやすくなる。また、依存関係の階層構造を含めて詳細に記述できるため、複雑なソフトウェア構成の可視化や、開発から保守までの一貫した管理にも適している。

CycloneDXは、脆弱性管理や依存関係の評価を効率化するために設計された、セキュリティ重視のSBOMフォーマットである。ソフトウェア構成を記述する点はSPDXと同様だが、脆弱性情報、悪用可能性情報並びにソフトウェアが提供・利用するサービスや外部インターフェイスといった運用・公開形態に関する情報など、サイバーセキュリティの実務に直結する要素を、軽量な構造で扱える点が特長となる。
特に、脆弱性が実際に悪用可能かどうかを示すVEX（Vulnerability Exploitability eXchange）と連携しやすく、医療機器のサイバーセキュリティ運用における対応判断を迅速化できる。

両者は目的や強みが異なり、SPDXは法的コンプライアンスに重点を置き、CycloneDXはセキュリティリスクの可視化と管理に特化している。どちらを採用するかは、製造販売業者等における優先事項や利用シナリオによって判断する必要がある。

## 2.5. SBOMに関する誤解
SBOMには導入初期段階において様々な誤解が存在し、それが導入判断や運用定着の阻害要因となることが多い。本章では、医療機器分野で特に見られる代表的な誤解と、その事実関係を整理し、SBOMを正しく理解した上で活用するための考え方を示す。

下記の誤解事例記載
* 「SBOMを公開すると攻撃リスクが高まる」
    * SBOMは「攻撃者にとってのロードマップになり得る」と指摘されることがあるが、どのように管理・共有されるかが重要である。SBOMは主として防御側のための情報であり、透明性を高めることで脆弱性対応や影響範囲の特定を迅速化する役割を担う。一方で、SBOMに含まれる情報は、開示範囲や提供先によってはセキュリティ上の配慮が必要となるため、無制限な公開を前提とすべきものではない。攻撃者はSBOMが存在しなくてもリバースエンジニアリングという手法や既知の脆弱性情報を用いて攻撃を行うため、SBOM非公開が攻撃抑止に直結するわけではない。医療機器においては、SBOMを適切に管理・共有することによる防御上のメリットが、リスクを上回ると考えられる。
* 「SBOMでは有益な情報も実用的な情報も得られない」
    * SBOMは単なる部品の一覧ではなく、ソフトウェアの構成可視化を通じて、サプライヤー、製造業者、並びに医療機器の運用・保守・セキュリティ対応を担う関係者を支援する実用的な情報基盤である。例えば、サイバー攻撃や脆弱性情報が公表された際、SBOMを用いることで自社製品が影響を受けるか否か、影響範囲がどこまで及ぶかを迅速に判断できる。これは市販後安全対策やインシデント対応が重視される医療機器分野において、極めて実務的な価値をもつ。
* 「SBOMはセキュリティ部門だけが使うもので、開発や品質保証には関係ない」
    * SBOMはセキュリティ部門専用の情報ではない。開発部門にとっては、使用コンポーネントの把握や依存関係の整理、保守性の低下要因や将来的な更新・置換が必要となる要素の可視化に有用である。品質保証部門にとっては、変更管理や影響分析、規制当局対応の裏付け情報として活用できる。フィールドサービスや保守担当にとっても、個別機器の構成確認やアップデート計画立案の際の基礎情報として有用である。医療機器におけるSBOMは、開発・品質・セキュリティが連携するための共通言語として位置付けるべきである。
* 「SBOMは作成だけすればよく、保守・管理は不要」
    * SBOMは一度作成して終わりではなく、ソフトウェア改訂やライブラリ更新に応じて継続的に更新・管理されることが前提となる。特に医療機器では、市販後も長期間にわたり製品が使用されるため、SBOMの陳腐化は脆弱性管理の形骸化につながる。SBOMはソフトウェアライフサイクル管理の一部として位置付け、構成管理・変更管理プロセスと連動させて運用することが重要である。
* 「SBOMツールが出力したすべての脆弱性に対応する必要がある」
    * SBOMツールや脆弱性スキャンツールが検出する結果には、実際には悪用不可能なものや、当該製品構成では影響を受けないものも含まれる。医療機器では、患者安全や装置の安定稼働を考慮し、リスク評価、影響範囲、対応コストを踏まえた優先順位付けが不可欠である。SBOMは意思決定を支援する情報であり、すべての検出結果に機械的に対応することを求めるものではない。
* 「SBOMは導入にコストがかかりすぎて、中小規模の医療機器メーカーには不向き」
    * SBOM導入には、概念理解やツールの操作・運用に関する学習コスト、並びにツール導入等の初期コストが生じる。しかし、無償のOSSツールや段階的導入を活用することで、過度な負担を避けることが可能である。また、脆弱性対応の効率化、規制対応の簡素化、インシデント発生時の対応迅速化といった中長期的な効果を考慮すれば、SBOMは規模を問わず合理的な投資と位置付けられる。重要なのは、自社の導入目的に応じた範囲でSBOMを活用することである。
* 「SBOMはOSSだけ管理すればよく、自社開発コードや商用コンポーネントは対象外」
    * SBOMは、製品に含まれるOSSのみを対象とするものではなく、自社開発ソフトウェア、商用ソフトウェアコンポーネント（OTSソフトウェア）、サードパーティ製ライブラリ等を含む、ソフトウェア構成全体を可視化するための情報である。医療機器においては、市販後の長期使用および患者安全への影響を考慮し、OSSに限定しない包括的なSBOM管理を行うことが必要である。
* 「SBOMは一つのExcelがあれば十分で、ツールや正規化までは不要」
    * SBOMは、単なるソフトウェア部品の一覧表ではなく、構成情報を標準化された形式で記述し、機械的に解釈・活用できる状態で管理することを前提とした情報基盤である。医療機器分野においても、国際的な動向を踏まえ、SBOMフォーマットとしてSPDXやCycloneDXの利用が期待されている。SBOM導入は一度にすべてを実現する必要はなく、導入初期にExcel等で主要コンポーネントを可視化し、関係者間で構成認識を揃えることは有効である。ただし、Excelのみの運用では、表記揺れの抑止、更新漏れの防止、ソフトウェア識別子を用いた自動照合、変更履歴の一貫管理に限界がある。実運用としてSBOMを継続的に活用するためには、運用成熟度に応じて、標準フォーマットへの対応、ツールによる一元管理、並びに複数SBOM間の表記揺れを吸収する正規化を段階的に導入することが望ましい。
* 「SBOMツールを導入さえすれば、それ自体が完全なセキュリティ対策となりSBOM対応は完了となる」
    * SBOMツールは、構成情報の収集・整理・更新を効率化するための手段に過ぎず、それ自体が脆弱性の除去やインシデントの防止を自動的に実現するものではない。SBOMを実行的なセキュリティ向上につなげるには、まずソフトウェアライフサイクル管理、変更管理、是正措置対応など、組織内の既存プロセスにSBOM運用を組込み、運用手順を整えることが前提となる。
    * その上で、SBOMを基に脆弱性管理やインシデント対応を継続運用することで初めて実効的なセキュリティ向上にはつながる。ツール導入だけに留まる場合、形式的な対応に終わりやすい点に留意する。
* 「ツールでSBOMを生成しさえすれば、その内容は自動的に正しいので、特に検証は要らない」
    * ツールで出力したSBOMを無条件に正とみなすのは医療機器ソフトウェアの品質保証上リスクがある。SBOMの正確性・完全性は、解析対象の定義、ビルド手順、ツール設定や検出能力、運用プロセスに依存し、静的リンクOSSや改変コンポーネント、生成物の取り扱いについては注意が必要である。
    * そのため、重要なのはSBOMを生成するツールおよびその運用プロセスが、意図した目的に照らして妥当であることを確認するという考え方である。SBOM生成ツールについてもコンピュータ化システムバリデーションの考え方を踏まえ、意図した用途に対して適切に機能していることを確認した上で、その成果物を有効な情報として扱う。
    * SBOMは生成時点で完成するものではなく、検証・評価・改善を前提とした運用により、サイバーセキュリティリスクマネジメントおよび規制対応に資する信頼性を継続的に確保する必要がある。

# 3. SBOM導入・運用に関する基本方針

## 3.1. SBOM導入・運用の基本方針
医療機器におけるSBOMの導入は、単なる文書作成や規制対応に留まるものではなく、ソフトウェアのライフサイクル全体を通じた安全性・品質・保守性の向上を目的とするものである。
特に、脆弱性情報の公開やインシデント発生時において、ソフトウェア開発部門や品質保証部門、PSIRTを含む関係者が影響範囲を迅速に特定し、適切な初動対応を行う必要がある。このため、ソフトウェア構成および影響範囲を把握するための情報として、SBOMの整備は市販後を含む運用フェーズにおいて実務上の有用性が高まっている。
製品に組み込まれるソフトウェアは、自社開発ソフトウェアに限らず、OSS、購入ライブラリやOTSソフトウェア等の多様な構成要素から成り立っている。これら全てのソフトウェアアイテムについて、安全性およびセキュリティへの影響度に応じた分類を行い、リスクマネジメントの対象として管理することが求められる。
製造販売業者は、製品全体としての安全性・セキュリティリスク管理について最終的な責任を負う一方で、OTSソフトウェアの修正や保守については、サプライヤー等との契約関係に基づき、各当事者が役割分担して対応することが一般的である。SBOMは、このような責任分担を前提としてソフトウェア構成要素を可視化し、脆弱性発生時における影響範囲の迅速な把握および対応判断を支援するための共通情報として位置づけられる。
SBOMの自動生成は、それだけで目的を達成するわけではないものの、開発者の認識と実際のビルド成果物との乖離を検出し、ソフトウェア構成の事実関係を客観的に把握するための有効な手段として位置づけられる。一方で、製品規模やソフトウェア構成、組織体制は企業ごとに大きく異なるため、初期段階から網羅的かつ高度なSBOM運用を求めることは、かえって形骸化を招く恐れがある。
そのため、本ガイドラインでは、SBOMを段階的に導入・拡張していくことにより、現場で実効性のある運用を確立することを基本方針とする。まずは自組織がSBOMによって解決したい課題と導入目的を明確化し、それに応じた最小限の範囲・項目から着手し、組織の成熟度や運用実績に応じて段階的に高度化していくことが重要である。

第1段階：SBOM作成・更新体制の確立（導入フェーズ）
第1段階では、SBOMの最小要素を踏まえ、SBOMを作成・更新できる体制を整備し、対象製品に対してSBOMを作成し、変更管理できる状態を確立することを目的とする。
この段階においては、SBOMのフォーマットとしてSPDXやCycloneDXなど、国際的に広く認知された標準仕様を土台とすることが重要である。独自仕様に閉じたSBOMを初期段階から採用することは、将来的な規制要求への対応や、サプライヤー・取引先との情報連携を阻害する要因となり得るため、国際標準との接続性を前提とした設計とする必要がある。これにより、将来的なSBOMの拡張やツール導入、規制当局からの情報提供要請への対応を円滑に行うことが可能となる。
SBOMに記載する情報については、導入初期段階ではSBOMの最小要素を中心とした構成情報を対象とし、ソフトウェアコンポーネントの識別、名称、バージョン、サプライヤー情報等の基本的な項目を正確に管理できることを重視する。また、SBOMは一度作成して終わりとするものではなく、ソフトウェア改訂や構成変更に応じて更新される情報資産であることから、変更管理プロセスと紐づけて管理する運用を確立することが求められる。
あわせて、SBOMの作成、更新、保管、社内外への提供に関する役割と責任を明確化し、開発部門のみならず、品質保証、薬事・規制対応、PSIRT・セキュリティ部門など、関係部門間で共通認識を形成することが重要である。初期フェーズでは、特定製品や限定的な範囲で運用を開始し、運用負荷や課題を把握したうえで、対象範囲を段階的に拡大していくことが現実的な進め方となる。

第2段階：QMS・市販後安全管理との統合（高度化フェーズ）
第2段階では、第1段階で整備したSBOM作成・管理体制を、脆弱性管理、ライセンス管理、EOL／EOS管理などの既存のQMSおよび市販後安全管理プロセスと統合し、SBOMを医療機器ライフサイクル全体のリスクマネジメントへと発展させることを目指す。
医療機器は、市販後における長期使用および継続的な保守管理が前提となるため、SBOMは開発段階のみで参照される情報ではなく、市販後対応を含むライフサイクル全体を通じて活用される情報資産として位置付ける必要がある。そのため、製品の想定使用期間や保守契約期間を考慮したSBOMの保管期間を設定するとともに、ソフトウェア改訂履歴、是正措置、セキュリティ対応履歴等と紐づけて管理することが求められる。
この段階では、SBOMに記録する情報についても、導入初期の最小要素に留まらず、コンポーネント間の依存関係、ライセンス情報、EOL／EOS情報など、脆弱性影響評価や保守判断において実務上の有用性が高い情報を段階的に拡充していくことが望ましい。これにより、外部で公表された脆弱性情報が自社製品に与える影響を迅速かつ体系的に評価し、是正措置や顧客対応を一貫した判断基準のもとで実施することが可能となる。
また、SBOMを中心とした情報連携を通じて、PSIRT活動や市販後安全管理、品質マネジメントとの連動を強化することで、SBOMは単なる構成情報の一覧ではなく、医療機器の安全性・信頼性を支える実効的なリスクマネジメントとして機能するようになる。

## 3.2. SBOM導入・運用体制およびプロセス
医療機器におけるSBOM導入・運用は、単なる一覧作成ではなく、製品ライフサイクル全体を通じたソフトウェア構成管理及びサイバーセキュリティ対応を支える中核的な管理手段として位置付ける必要がある。そのため、SBOMは開発活動の一部として限定的に扱うのではなく、組織横断的な運用体制のもとで一貫したプロセスとして確立しなければならない。
SBOM導入・運用に関する役割を整理し、各役割における主な実施事項及び概要を下記に示す。
なお、医療機器のSBOMの作成責任は原則として製造販売業者が負うものとする。OSS、OTSソフトウェア、外部ベンダー製ソフトウェア等についてサードパーティからSBOM情報の提供を受ける場合であっても、その内容の妥当性確認、統合、管理は製造販売業者が実施する。

(図省略)
図2：SBOM導入・運用に関するプロセスと関係者の関与例

(図省略)
図3：SBOM導入・運用に関するプロセスと関係者の役割例

SBOM導入後に組織が効果的な運用を実現するには部門間での連携が必要となる。各役割における関係者は、SBOM導入企業である製造販売業者と、外部ベンダーソフトウェアの提供元や開発委託先から提供されるSBOMに及ぶ。

SBOMを導入した後、その効果を最大限に発揮するためには、組織内の複数部門が一体となって取り組む体制が不可欠である。開発、品質保証、薬事、法務部門、サービス部門、RT/セキュリティ担当部門、に加え、外部ベンダーソフトウェアや開発委託先など、SBOMの作成・評価・活用にそれぞれ異なる役割をもつ関係者が、相互に情報を共有し、プロセス全体を通じて継続的に連携することが求められる。この協力体制が確立されることで、脆弱性の迅速な把握と対応が可能となり、製品ライフサイクル全体にわたってセキュリティ水準と品質が大幅に向上する。さらに、外部からの問い合わせや規制要求に対しても一貫性のある説明が可能となり、組織としての信頼性向上にも寄与する。SBOMの運用は単なる技術的取り組みに留まらず、組織全体のガバナンス強化を促す仕組みとして位置づけるべきである。

(図省略)
図4：社内外の関係組織例

# 4. 計画段階（環境構築・体制構築）における実施事項

## 4.1. SBOM適用範囲の明確化
SBOMを実効的に運用するためには、対象とする医療機器、並びに機器内部のどのハードウェアコンポーネント上で動作するソフトウェアをSBOMの適用範囲とするかを、計画段階で明確に定義しておくことが重要である。適用範囲が曖昧なままSBOMを作成すると、重要なコンポーネントの漏れや、実務上過大な範囲を対象とすることにつながり、リスクマネジメントや保守運用に支障を来す恐れがある。
本項では、対象ソフトウェアの構成や特性を整理し、SBOMの適用範囲を体系的に可視化するための検討事項を示す。
医療機器におけるSBOMの適用範囲は、ソフトウェアの構成やアーキテクチャに応じて大きく異なる。本ガイドラインでは、典型的な医療機器ソフトウェア構成を以下の4パターン（A〜D）に分類し、それぞれについてSBOMの適用範囲を検討する。

表2:ソフトウェア構成例
| パターン | ソフトウェアの構成 | 製品例 |
| - | - | - |
| A | 設計から実装までを自社開発コードで構築する組込みスタンドアロン型 | <ul><li>電子血圧計</li><li>パルスオキシメーター</li><li>携帯型心電計</li><li>小型輸液ポンプ</li></ul> |
| B | 自社開発コードと商用OS上で動作する機器搭載ソフトウェア | <ul><li>ベッドサイドモニター</li><li>人工呼吸器</li><li>透析装置</li><li>検体検査装置</li></ul> |
| C | SaMD（Software as a Medical Device）として提供されるソフトウェア | <ul><li>画像解析プログラム</li><li>AI診断補助プログラム</li><li>病態管理支援アプリ</li></ul> |
| D | A～Cを組み合わせて構成されるソフトウェア | <ul><li>MRIシステム</li><li>CTシステム</li><li>生体情報モニタリングシステム</li></ul> |

これらはSBOM適用範囲を検討する際のモデルケースであり、実際の製品は複数のパターンが混在する場合もある。その場合は、対象製品を構成する各ソフトウェア部分を本パターンに当てはめ、それぞれについてSBOMの適用範囲を明確化する。

個々の構成要素ごとのSBOMに加え、それら構成要素間の関係性を示すシステム全体のSBOM又は構成図を用意することで、ライフサイクル全体を通じたリスクマネジメントに活用しやすくなる。図5は医療機器におけるソフトウェア構成が確定した段階で整理されるSBOMの最終的な構成イメージを示したものである。具体的には、機器を構成するハードウェアコンポーネントごとに動作するソフトウェア要素を整理し、それらの依存関係や階層構造をコンポーネントツリーとして可視化するとともに、各コンポーネントの名称、バージョン、提供元、依存関係等の情報をコンポーネント表として整理した状態を示している。
実際のSBOM作成プロセスでは、設計・実装の進行に伴いソフトウェア構成が段階的に明確化されるが、最終的には図5に示すような構成関係が整理された形でSBOMが生成されることを想定している。本図はその完成形の一例を示すものであり、各医療機器のアーキテクチャに応じて階層構造や構成要素の粒度は適宜調整される。

(図省略)
図5:構成要素間におけるSBOM概念図表

### 4.1.1. A．設計から実装までを自社開発コードで構築する組込みスタンドアロン型

(図省略)
図6:医療機器Aのソフトウェア構成（例）

#### ソフトウェア構成に関する前提
専用ハードウェア上で動作するファームウェアが中心であり、商用OSは使用せず、ベアメタル又は簡易なランタイム上に自社開発コードを実装する構成を前提とする。場合によっては、タスクスケジューリングやメモリ管理などの基本機能のみを備えた自社開発の軽量OSを用いる構成も含まれる。一部、コンパイラに付属する標準ライブラリやベンダーが提供する数値計算・暗号化・通信などの外部ライブラリなどの自社開発以外のソフトウェアコンポーネントを利用する場合がある。

#### 特徴
ソフトウェア構成の大部分が自社管理下にあるため、コンポーネントの把握や変更管理は比較的容易である。一方で、外部ライブラリやツールチェーン、ボードサポートパッケージ（BSP）、ベンダー提供の組込みライブラリ等に含まれるコンポーネントが暗黙的に利用されていることがあり、一般的なSBOMツールによる自動検出が難しく、これらに含まれるサードパーティコンポーネントがSBOMから漏れやすい。
また、ネットワーク接続性が限定的であることから、アップデート頻度が低く、古いコンパイラ／ライブラリ由来の脆弱性や非推奨アルゴリズムが長期間残存するリスクがある。

#### SBOMの適用範囲
このパターンでは、少なくとも次のようなコンポーネントをSBOMの対象に含める。
* 自社開発ファームウェア本体（主要モジュール単位で識別可能な範囲）
* リンクしている外部ライブラリ（コンパイラ付属ライブラリ、数学・暗号・通信ライブラリ等）
* ベンダー提供のミドルウェア相当コンポーネント（評価ボード用ライブラリ等）を利用している場合は、その名称・バージョン
* SoC/FPGAや周辺機器（通信モジュール等）の更新可能なファームウェア
* ベンダー提供のボードサポートパッケージ（BSP）、スタートアップコード等に含まれるサードパーティコンポーネント
* ビルドツールチェーン（コンパイラ、リンカ等）に起因するランタイムライブラリで、医療機器内に組み込まれるもの

一方、ビルド専用ツールや試験専用のテストコード等、最終的な医療機器製品に組み込まれないコンポーネントは、通常SBOMの対象外とできる。

### 4.1.2. B．自社開発コードと商用OS上で動作する機器搭載ソフトウェア

(図省略)
図7：医療機器Bのソフトウェア例

#### ソフトウェア構成に関する前提
本パターンに該当する医療機器は、Windows、Linux、RTOS等の商用OS上で動作し、その上で複数のソフトウェア層が相互に依存しながら動作する構成を前提とする。典型的には、OS、デバイスドライバー、ミドルウェア、ランタイム、アプリケーションソフトウェアといった階層構造を有しており、各層は明示的・暗黙的な依存関係によって結合されている。
また、製品内部で動作するソフトウェアは、自社開発コードのみで完結するものではなく、外部ベンダーが提供するOTSソフトウェア、オープンソースソフトウェア（OSS）、及びそれらに内包される再帰的な依存コンポーネントを含む複合的な構成となる。このため、SBOMの対象範囲を定義する際には、単一の成果物や表層的な構成に限定せず、ソフトウェア全体の実行環境を俯瞰した整理が必要となる。

#### 特徴
本パターンの最大の特徴は、ソフトウェア構成の一部が自社による完全な管理下にない点にある。
製品には、商用OSそのものに加え、OTSソフトウェア、OSSなどが組み込まれており、これらの中にはソースコードが公開されていない、あるいは詳細な内部構成が把握しにくいものも含まれる。
さらに、アプリケーションが利用するライブラリが別のライブラリに依存し、その依存先がさらに別のモジュールに依存する、といった多段的かつ再帰的な依存構造が一般的に形成される。このような構造は、機能拡張性や開発効率の面では有効である一方、脆弱性が発見された場合には、影響範囲がOSレベルからアプリケーション層まで広範に波及する可能性が高いというリスク特性を有する。そのため、SBOMを用いた脆弱性管理や影響分析を実効的に行うためには、依存関係を含めたソフトウェア構成の全体像を正確に可視化することが不可欠となる。

#### SBOMの適用範囲
本パターンにおけるSBOMの適用範囲は、製品内部で動作するすべてのソフトウェアコンポーネントを原則とする。対象は自社が開発したアプリケーションやモジュールに限定されるものではなく、以下を含めて包括的に整理する必要がある。商用OS及びその構成要素、製品に組み込まれている外部提供ソフトウェア、オープンソースソフトウェア、開発委託契約を伴わずに導入されたツール類、並びにそれらが内部的に依存しているすべてのソフトウェア要素がSBOMの対象となる。
特に、直接的に製品機能を構成していないように見えるランタイム、フレームワーク、ユーティリティライブラリ、パッケージ管理システム経由で導入されるコンポーネントについても、実行環境の一部としてSBOMに含めることが重要である。これにより、脆弱性情報やライセンス情報が公開された際に、当該医療機器への影響有無を迅速かつ客観的に判断できる体制を構築することが可能となる。

このパターンでは、少なくとも次のようなコンポーネントをSBOMの対象に含める。
* 機器搭載アプリケーション本体（自社ソフトウェアを含み、主要機能単位又はモジュール単位で識別可能な範囲）
* アプリケーションが直接利用する外部ライブラリ（数値計算、画像処理、通信等）及びそれらの依存ライブラリ
* 製品に組み込まれているオープンソースソフトウェア（OSS）コンポーネント
* 商用OS上に追加インストール又は同梱しているミドルウェア、フレームワーク、ランタイム（例：.NET Framework、Java、Python等）
* 製品機能の実現や安全性・基本性能に直接関与するOS上のサービスや追加コンポーネント（特定のWebサーバー、DBサーバー、通信スタック、デバイスドライバー等）
* 外部ベンダーから提供されるOTSソフトウェアや、開発委託契約を伴わずに導入されているツール類

本パターンにおけるSBOMの適用範囲は、原則として当該医療機器の製品内部で動作するすべてのソフトウェアコンポーネントを対象とする。ただし、すべての階層を一度に網羅することが現実的でない場合も多いため、導入初期段階では、機器搭載アプリケーション、製品に組み込まれているミドルウェアやランタイム、OS上のサービスや追加コンポーネント等のトップレベルコンポーネントを対象とする段階的導入が有効である。その上で、パッケージマネージャーの依存関係情報やサプライヤーから提供されるSBOM等を活用し、取得可能な範囲から順次、下位の依存コンポーネントへと適用範囲を拡張していく。

### 4.1.3. C．SaMD（Software as a Medical Device）として提供されるソフトウェア

(図省略)
図8:医療機器Cのソフトウェア構成（例）

#### ソフトウェア構成に関する前提
汎用OS（例：Windows、Linux）やモバイルOS（例：iOS、Android）上で動作するプログラム医療機器（SaMD）を対象とする。CT／MRI画像から病変候補を検出する画像解析ソフト、心電図データを解析する診断補助ソフト、スマートフォン上の糖尿病管理アプリ等が典型例である。アプリケーション本体に加え、ランタイム（.NET、JVM、Python等）、Web／GUIフレームワーク、外部ライブラリ（画像処理、数値計算、暗号・通信等）、データベースやWebサーバー等のミドルウェアが組み合わさる構成を前提とする。

#### 特徴
OSSやOTSソフトウェアを含む多数のコンポーネントに依存しており、ソフトウェア構成は層構造かつ多段の依存関係を形成する。また、ランタイムやフレームワークが動的リンクライブラリやプラグインを自動的に取得・ロードし、外部APIやクラウドサービスに依存することで実行時に構成が変化することもあり、開発チームだけでは実際の利用コンポーネントを完全に把握することは難しい。このように、SaMDの特定バージョンにおいてどのコンポーネントが用いられているかを明確にしないまま運用を続けると、後から脆弱性やサポート終了の影響範囲を特定することが困難になる。

#### SBOMの適用範囲
このパターンでは、少なくとも次のようなコンポーネントをSBOMの対象に含める。
* SaMD本体のアプリケーションモジュール（フロントエンド／バックエンド等を含む）
* 使用しているフレームワーク及びランタイム（例：.NET Framework、Java、Python等）
* 外部ライブラリ（画像処理・数値計算・暗号・通信等）、及び組み込みデータベースやメッセージング等のミドルウェア
* SaMDの安全性・性能に直接関与するOS上の追加コンポーネント（特定のDBサーバー、Webサーバー、ドライバー等）
汎用OSに標準搭載される全コンポーネントを過不足なく列挙することまでは必ずしも求めないものの、SaMDの基本性能・安全性に直接関与するコンポーネント、及び標準構成から追加でインストール・同梱しているコンポーネントを中心に、SaMDの機能に支障が生じる又は安全性の懸念が生じるサイバーセキュリティに係る危険性を低減する管理ができるようSBOMの範囲を定義する必要がある。

なお、SaMDがクラウドサービスやSaaS型サービスに依存する場合であっても、本ガイドラインでは、当該クラウドサービス内部のすべてのコンポーネント情報を製造販売業者等が把握しSBOMに含めることまでは求めない。
ただし、
* 医療機器の安全性・基本性能に直接関与するクラウドコンポーネント（例：医療データを保管するマネージドDB、画像解析エンジンなど）
* 製造販売業者等が契約や仕様書により、バージョンやサポートポリシーを管理しているコンポーネント
については、可能な範囲でSBOM又は関連文書に構成情報を記録し、SaMDの機能に支障が生じる又は安全性の懸念が生じるサイバーセキュリティに係る危険性を低減する管理ができるようリスクマネジメントに活用する必要がある。

### 4.1.4. D．A～Cを組み合わせて構成されるソフトウェア

(図省略)
図 9:医療機器Dのソフトウェア構成（例）

#### ソフトウェア構成に関する前提
本パターンは、複数のソフトウェア構成パターン（A〜C）を組み合わせて、1つのシステムとして提供される医療機器を想定する。
MRI／CTシステム、生体情報モニタリングシステム、検体検査システム等が典型例であり、例えば以下のような構成要素を含む。
* 撮像装置や測定ユニット等、組込みスタンドアロン型ソフトウェア（パターンA）
* ベッドサイド端末や制御コンソール等、OS上で動作する機器搭載ソフトウェア（パターンB）
* 装置本体とは別に設定された端末やクラウド上で動作する解析用ソフトウェアやビューワ等のSaMD（パターンC）
これらがネットワークで相互接続され、システム全体として1つの医療機器、あるいは一体的に使用される医療機器群として設計・提供される構成を前提とする。

#### 特徴
システムを構成する各要素は、それぞれ異なるライフサイクルや更新サイクル（機器ソフトウェアの更新、SaMDのバージョンアップ、周辺機器の追加・交換等）を持ち、部分的な更新や構成変更が行われることが多い。
個々の構成要素のソフトウェアは、
* メーカーが自社で完全に管理している部分（パターンA）と、
* 商用OSやミドルウェア、OSS／OTS等のサードパーティコンポーネントに依存する部分（パターンB／C）
が混在する。
システム単位で医療機関に導入される際、導入サイト固有の構成（接続される端末数、モジュールの有無、ネットワーク構成等）が設定されることが多く、「製品全体」と「個々の構成要素」の両方の観点で構成を把握することが、脆弱性管理やレガシー医療機器管理において重要となる。

#### SBOMの適用範囲
このパターンでは、「構成要素ごとのSBOM」と「システム全体を俯瞰するSBOM」の二層構造で考える。
* 構成要素ごとのSBOM
    * システムを構成する各ソフトウェア部分（例：撮像装置、制御コンソール、解析ワークステーション、サーバープリケーション、SaMD等）ごとに、医療機器A〜Cの考え方に従ってSBOMを作成する（各パターンの詳細はそれぞれの項を参照）。
* システム全体を俯瞰するSBOM／構成情報
    * システムとしての製品型番や構成パターンと、それを構成する各要素（A〜Cの各医療機器）との対応関係を整理し、「どのシステム構成・どの設置サイトに、どの構成要素が含まれているか」を把握できるようにする。
    * このとき、構成要素ごとのSBOMへの参照（ファイル名やドキュメントID等）を持たせておくことで、特定のコンポーネントに脆弱性やサポート終了が発生した際に、影響を受け得るシステム構成を迅速かつ効率的に特定できる。

## 4.2. SBOMツールの選定
SBOM導入組織は、あらかじめ明確化したSBOM適用範囲に基づき、適切なSBOMを作成・管理できる環境及び体制を整備する必要がある。SBOM作成・管理を実施する上で中心的な役割を担うのがSBOMツールであり、対象ソフトウェアの規模や構成、組織の開発体制を踏まえたツール選定が極めて重要となる。
SBOMは必ずしもツールを用いなければ作成できないものではなく、手動で作成・管理することも理論上は可能である。しかしながら、医療機器ソフトウェアのように構成が複雑化・高度化する環境においては、開発者が明示的に認識していない間接的な依存関係や、ビルド工程により自動的に取り込まれるコンポーネントまで含めて構成を把握することが求められる。

このような要求に対し、SBOMツールを活用することで、コンポーネント管理に要する工数が大幅に削減されること、コンポーネント間の依存関係や再利用部品を効率的に把握できること、さらに、新規の脆弱性公表から影響する製品や範囲を特定するまでのリードタイムを短縮できること、など、SBOMツールを利用するメリットは大きい。
本ガイドラインでは、SBOMツールを活用したSBOMの作成・管理を前提とし、ツール選定にあたって考慮すべき観点及び留意事項を整理する。

(図省略)
図10:SBOMツールの選定時における概要整理参考例

### 4.2.1. SBOMツール選定の観点
SBOMツールを評価・選定する際には、SBOM導入の目的及び適用範囲を踏まえ、以下のような観点についてあらかじめ整理する。

<!-- 編集者注: 機械可読性を高めるために2列の表に変換しています。 -->
表3：SBOMツールの選定基準の一例
| | |
| - | - |
| 機能 | <ul><li>ツールによってサポートしている機能が異なる</li><li>目的（SBOM作成、脆弱性管理、開発支援、規制対応等）や適用範囲から必要機能を選定する</li></ul> |
| 性能 | <ul><li>誤検出(OSS検出や脆弱性・ライセンス情報のマッチング精度)や検出漏れの発生度合い</li><li>新たな脆弱性が反映されるスピードはどうか</li></ul> |
| 解析可能な情報 | <ul><li>脆弱性やライセンスが自動で解析できる</li><li>追加情報や精度などの強みがあるか</li></ul> |
| 解析可能なデータ形式 | <ul><li>ファイル形式（拡張子別の対応可否）、パッケージマネージャー種別などのサポート範囲</li></ul> |
| コスト | <ul><li>ライセンス体系や料金体系の定義</li><li>課金方法（解析コード量や開発者数）・スケールメリットの有無</li></ul> |
| 対応フォーマット | <ul><li>出力できるフォーマット</li><li>インポートできるフォーマットの種類（SPDX,CycloneDX）</li></ul> |
| コンポーネント解析方法 | 事前に定めた解析方法（コード解析、ビルド情報解析、バイナリ解析など）を満たした解析方法か<ul><li>解析方法によって正確度が落ちるが、許容可能か</li><li>コードマッチ、スニペットマッチ、バイナリ解析など</li><li>複数の解析が使えるツールもある</li></ul> |
| サポート体制 | <ul><li>ツール以外の問い合わせが可能なプラン、無償ツールのサポート</li><li>担当者の知識レベルに応じてサポート契約</li></ul> |
| 他ツールとの連携 | <ul><li>開発~ライフサイクル全般の効率化のための連携（開発環境やビルドツール、コンテナスキャンツール連携など）</li></ul> |
| 提供形態 | <ul><li>オンプレ版とクラウド版・サーバー維持管理費用も考慮する</li><li>クラウド版は機密性の担保に注意が必要</li></ul> |
| 日本語対応 | <ul><li>日本語対応している開発元は少ない</li><li>販売代理店が取扱説明書を日本語訳している場合もあり</li></ul> |
| ユーザーインターフェイス | <ul><li>CLI又はGUI提供</li><li>GUI対応ツールの場合、直感的な操作と結果の可視化が可能</li></ul> |
| 運用方法 | <ul><li>開発環境と連携して開発者の負担軽減</li><li>自動化の簡易さにより解析精度の向上や運用効率化が見込める</li></ul> |
| ソフトウェア開発言語 | <ul><li>C言語やC++等であれば多くのツールがサポートしているが、一部の言語は対応しているツールが限定的</li></ul> |

### 4.2.2. SBOMツール選定にあたっての留意事項
SBOMツールの選定においては、単に機能の多さや価格のみで判断するのではなく、導入目的や運用形態との適合性を総合的に評価することが重要である。まず、複数のSBOMツールを目的別に使い分けることは、運用が複雑化し、結果として管理コストや人的負担が増大する要因となり得る。そのため、特段の理由がない限り、目的に対して最小限のツール構成で運用できるかどうかを検討する。
SBOMツールには有償・無償のものが存在するが、有償／無償という区分はあくまで提供形態の違いであり、機能や実用性を一律に評価できるものではない。以下は、あくまで一般的な傾向として理解し、最終的には自組織の要件に基づいて個別に判断する。

* 一般に有償のSBOMツールでは、Web UI の管理画面や直感的な操作性が提供されている場合が多く、SBOMの生成・閲覧・管理をGUI上で行えることがある。また、導入・運用時の不明点について、ベンダーや販売代理店に相談できるケースも多い。さらに、ソフトウェアのビルドやテスト、リリースを自動的に実行する仕組み（CI/CD）や、ソースコードや成果物の変更履歴を管理する仕組み（バージョン管理システム）と連携し、既存の開発環境との連携機能を組み込みやすい点が利点となることがある。
* 無償のSBOMツールは初期費用を抑えて導入でき、小規模な試行や概念実証に適している場合が多い。まずは無償ツールを用いてSBOMを作成し、自社ソフトウェアの構成把握やSBOM運用の流れを実体験として理解することで、運用上の課題や必要な機能要件を整理することができる。その結果を踏まえ、有償ツールへの移行や追加導入の要否を判断するという段階的な進め方が有効である。また、OSSコミュニティを中心に継続的な改良が行われているものも存在し、将来的な機能向上が期待できるケースも見られる。ただし、無償ツールを利用する場合には留意点もある。環境構築や設定に関する情報が十分に整備されていない場合がある。また、多くの無償ツールは海外で開発されており、参考となるドキュメントが英語のみで提供されているケースも少なくない。そのため、導入時にはサンプルコードを用いて期待どおりのSBOMが出力されるかを確認するなど、試行錯誤を前提とした設定作業が必要となることがある。こうした負担を軽減するため、無償SBOMツールに関する導入支援やサポートサービスを提供している企業の支援を受けることも選択肢の一つである。

ツールの提供形態についても慎重な検討が求められる。オンプレミス型のツールでは導入可能なOSやネットワーク環境が制約される場合がある一方、SaaS型のツールでは、ソースコードなどの秘匿性の高い技術情報が安全に管理される構造となっていないかを事前に確認する必要がある。さらに、SBOM導入が開発効率の低下を招かないよう、既存の開発プロセスに無理なく組み込めるツールを選定し、開発者の負担を最小限に抑えた運用を設計することが重要である。
SBOMツールは、出力フォーマット、解析方式、脆弱性連携機能などに応じて多様な種類が存在する。代表的なSBOMフォーマットとしては、OWASPが策定するCycloneDXおよび、The Linux Foundationが策定するSPDXがある。各フォーマットに対応したツール群やコンバータも公開されており、例えば以下の情報を参考に比較検討することができる。
https://cyclonedx.org/tool-center/
https://spdx.dev/use/spdx-tools/

### 4.2.3. 評価・選定の進め方
SBOMツールの評価・選定にあたっては、整理した観点に基づき複数のツールを比較検討することが望ましい。無償トライアルを活用し、自社の代表的な製品やプロジェクトのソースコードを用いて試験的に解析を行うことで、操作性、学習コスト、解析結果の妥当性を具体的に評価することができる。
また、選定が困難な場合には、複数のSBOMツールを取り扱う販売代理店に相談し、各ツールの特徴や長所・短所を比較しながら検討することも有効な手段である。

## 4.3. SBOMツールの導入・設定
医療機器におけるSBOM運用を開始するために必要となるSBOMツールの導入及び初期設定について、実務的観点から留意すべき事項を整理する。SBOMツールは、単に導入すれば直ちに効果を発揮するものではないため、対象とするソフトウェア構成や運用目的に適合した環境整備と設定が不可欠である。

## 4.3.1. 導入前の環境要件の確認と整備
SBOMツールは、製品やベンダーごとに導入可能な環境要件が大きく異なる。そのため、導入に先立ち、対象ツールが求める動作環境を十分に確認し、必要なインフラを整備する必要がある。具体的には、ツールを実行するPCやサーバーについて、インターネット接続の有無、CPU・メモリ・ストレージ等のマシンスペック、対応OSの種類及びバージョン、対応ブラウザの指定、ソフトウェアのビルド環境などが要件として定義されている場合がある。
また、一部のSBOMツールではLinux環境のみをサポートしており、Windows端末で利用する場合には仮想マシンやコンテナ環境の構築が前提となることもある。医療機器開発においては、社内ITポリシーやセキュリティルールとの整合も重要であるため、ツール要件と自社環境のギャップを事前に把握した上で、計画的に導入環境を整備することが求められる。

### 4.3.2. SBOMツールの導入及び初期設定
導入可能な環境が整備された後、SBOMツールのインストール及び初期設定を実施する。基本的な手順は、各ツールが提供する取扱説明書やREADMEファイル等の公式ドキュメントに従って進めることとなる。初期設定では、SBOMの出力形式（SPDX、CycloneDX）、対象とするソースコードやバイナリの範囲、解析オプション、出力ファイルの保存先など、SBOM作成に直接影響する項目を適切に設定する必要がある。
有償のSBOMツールを利用する場合、販売代理店やツールベンダーによるサポート体制が整備されていることが多く、導入・設定に関する問い合わせや技術支援を受けることで、効率的かつ確実に初期構築を進めることが可能である。
なお、SBOMツールの導入にあたり、利用する販売代理店やツールベンダー等については、「医療機器及び体外診断用医薬品の製造管理及び品質管理の基準に関する省令」（平成16年厚生労働省令第169号。以下「QMS省令」という。）第37条から第39条に基づく購買管理の対象となり得ることに留意すること。また、導入するSBOMツールについては、QMS省令第5条の6に基づき、SBOMツールに係るバリデーションの実施、記録の管理及び変更管理が必要になり得る点についても留意すること。

### 4.3.3. 脆弱性管理用途を想定した運用上の配慮
SBOMツールを脆弱性管理として活用する場合、SBOMの生成時に既知の脆弱性情報（CVE等）を参照・突合し、対象ソフトウェアに含まれる脆弱性を把握できることが重要である。これにより、使用しているOSSやOTSソフトウェアに起因するセキュリティリスクを、開発段階および市販後を通じて可視化することが可能となる。
また、SBOMにより脆弱性が確認された場合には、その情報を問題解決プロセス（影響評価、リスク分析、是正・予防措置、変更管理等）に連携し、技術的対策や運用上の対応を通じて解決できる体制を整備することが求められる。医療機器分野においては、市販後の脆弱性対応が患者安全および事業継続に直結するため、SBOMツールは脆弱性の検知を支援する手段として位置付け、組織として確立された品質・リスクマネジメントプロセスの中で活用することが重要である。

### 4.3.4. コンポーネントを識別するための情報と特性
SBOMにおけるコンポーネントの識別精度および網羅性は、対象ソフトウェアに含まれる構成要素をどのような根拠情報に基づいて識別・整理するかによって、その精度や網羅性が左右される。SBOMツールでは、依存関係情報、ソースコードやバイナリに含まれる特徴情報、ビルド成果物に付随するメタデータなど、複数の情報源を用いてコンポーネントを識別・整理する仕組みが提供されている。
依存関係情報は、パッケージマネージャーやビルドツールのメタデータを解析して直接的・間接的な依存関係を特定する手法であり、誤検出が少ない一方、パッケージ管理外のコンポーネントは検出できない。ソースコードやバイナリの特徴情報に基づく識別は、既知のOSSと照合する手法であり、コピー＆ペーストされたコードなども検出できる利点がある一方、誤検出や検出漏れが発生する可能性がある。また、ツール等によって明示的に管理されていないコンポーネントもSBOM上の構成要素として定義できる可能性があるが、定義単位や真正性の判断については、組織としての解釈ルールをあらかじめ定めておく必要がある。

# 5. SBOM作成・開示段階における実施事項
## 5.1. コンポーネント解析の考え方と実施手順
本項では、医療機器ソフトウェアにおけるSBOM作成・開示段階の中核となる「コンポーネントの解析」について、SBOMツールを前提とした実施事項及び留意点を整理する。
本工程は、SBOMの網羅性・正確性を左右する重要な工程であり、後続の脆弱性管理、ライセンス管理、規制当局や納入先への説明において判断の前提となる。

### 5.1.1. 【手順】コンポーネント解析の実施フロー
本ガイドラインにおけるコンポーネント解析は、以下の流れに沿って実施することを基本とする。

#### 1. SBOM作成対象及び範囲の明確化（対象ソフトウェア・成果物の明確化）
SBOM作成に先立ち、対象とするソフトウェアおよびその適用範囲を明確に定義する。具体的な対応方法については、「4.1.SBOM適用範囲の明確化」を参照し、これに従って実施すること。

#### 2. コンポーネント解析に用いる作業環境の決定
SBOM作成を実施する環境として、開発環境、ビルド環境、又は製品相当環境のいずれを用いるかを決定する。どの環境を選択するかによって、検出されるコンポーネントやバージョン情報が異なる可能性があるため、SBOMの利用目的（市販前提出、市販後管理、社内管理等）を踏まえ、再現性と妥当性の観点から適切な環境を選定する。
#### 3. SBOMツールの設定及びコンポーネント解析の実行
導入したSBOMツールについて、コンポーネントの解析方式、対象ディレクトリ、除外条件、パッケージマネージャーとの連携設定等を事前に確認・設定したうえで、対象ソフトウェアのスキャンを実行する。ツールによってGUI又はCLIによる実行方法が異なるため、取扱説明書やREADME等を参照し、組織内で標準化された手順に従って定義を行う。

#### 4. 結果及びログの確認
コンポーネント解析後は、SBOMファイルが生成されたことのみで判断せず、ツールの解析ログや警告・エラー出力を確認する。また、ツールが途中で中断・省略されていないか、内部処理が正常に完了しているかを確認し、表面的には正常終了している場合であっても、一部処理がエラーによりスキップされていないかを検証する。ログ確認はSBOMの信頼性確保のため必須とする。

### 5.1.2. 【確認】解析結果の確認方法
コンポーネント解析結果には、誤検出や検出漏れが含まれる可能性があることを前提に、体系的な確認プロセスを実施する必要がある。特に、シンボリックリンクやランタイムライブラリ、深い階層に存在するコンポーネント、特定分野でのみ利用される制御系固有のコンポーネントなどは検出漏れが生じやすい。また、コンポーネント自体は検出されていても、バージョン情報が誤って検出される場合がある点にも留意する。
確認にあたっては、パッケージマネージャーが管理する構成情報や、詳細設計書、ビルド設定情報等と突き合わせることで、検出結果の妥当性を評価することが有効である。パッケージマネージャーを利用している場合、依存関係ツリーを用いることで、管理範囲内のコンポーネントについては比較的信頼性の高い確認が可能となる。

### 5.1.3. 【補正】手動補正および未特定コンポーネントの扱い
SBOMツールのデータベースに存在しないOSSや、特定できないコンポーネントについては、ツールのコンソール等を用いて手動で情報を補正・追加する必要が生じる場合がある。その際、不明な情報が残る場合には、その事実を整理し、SBOM上で明示的に管理する必要がある。SBOMを規制当局、医療機関、OEM／ODM先、共同開発先等に開示する場合には、完全に特定できていない情報についても情報が未特定のコンポーネントとして共有することで、情報の透明性を確保し、過度な誤解を防ぐことができる。

### 5.1.4. 【運用】確認工数と正確性の考え方
コンポーネント解析結果の精査は基本的に人手による作業を伴い、特にサブ階層のコンポーネントやサードパーティコンポーネントの確認には多大な工数を要する場合がある。一方で、すべてのコンポーネントについて検出漏れがないことを保証することは、実務上必ずしも現実的ではない。このため、ソフトウェアの重要度、セキュリティリスク、依存関係の複雑さ、提供元、更新頻度などを踏まえ、どの範囲まで確認を行うかを事前に定義することが重要である。SBOMツールの出力結果にはパッケージマネージャーが管理する依存関係情報、設計書、ビルド設定、使用ライブラリ一覧等と突き合わせ、解析結果が実際のソフトウェア構成を適切に反映しているかを評価する。

### 5.1.5. 【運用】解析環境・設定による影響
解析結果は実施する環境（開発環境、ビルド環境、製品相当環境等）や、SBOMツールの設定内容によって異なる場合がある。例えば、開発環境で解析を行った場合、製品には含まれないライブラリが検出されることがある。このため、どの環境をSBOM作成基準とするかを明確にしたうえで解析を実施する必要がある。また、ツールのリポジトリ設定や解析パラメータによって、SBOM上のコンポーネント構成や依存関係の表現が実際のソフトウェア構成と乖離する場合があるため、初期導入時には設定内容の妥当性を確認する。

### 5.1.6. 【運用】SBOMツールを前提とした運用
SBOMツールを用いることで、手動によるコンポーネント定義及びSBOM作成と比較して、作業工数の削減が期待できる。医療機器ソフトウェアのように多数のOSSを含む製品においては、SBOMツールを前提としたコンポーネント解析及びSBOM作成・管理を行うことが現実的かつ有効な手法である。このため、本ガイドラインではSBOMツールの活用を前提としてSBOM作成および管理を実施するものとする。

## 5.2. SBOMの作成
SBOMは単なる成果物ではなく、規制対応、脆弱性管理、サプライチェーンの透明性確保を目的とした重要な管理情報である。そのため、作成段階においては、提供先や規制要求を踏まえた要件定義と、正確性と網羅性を十分に確保したSBOMを生成することが求められる。

### 5.2.1. SBOM作成の基本的な考え方
SBOMは、解析したソフトウェアコンポーネントの情報に基づいて作成する。作成に先立ち、SBOMに含める項目、使用するフォーマット、フォーマットのバージョン、出力ファイル形式等の要件を事前に決定する必要がある。規制や要求事項において、SBOMのフォーマットや必須項目が指定されている場合があるため、規制・ガイダンス、顧客や納入先からの要求、自社の運用方針を総合的に勘案して定める。

### 5.2.2. SBOM内の名称及び付加情報の留意点
SBOMには、コンポーネント情報に加え、プロジェクト名称や製品識別情報など、SBOMツール上で設定した情報が含まれる場合がある。これらの情報がSBOM利用者にとって理解しやすく、活用可能な内容となっているかを検討することが重要である。
特に、開発段階からSBOMツールを用いてコンポーネント管理を行っている場合、社内でのみ使用してきたプロジェクト名称やバージョン表記が、そのままSBOMとして外部に共有される可能性がある。SBOM共有後の手戻りや問い合わせを防止するためにも、SBOM利用者の視点に立った名称や識別情報を設定することが望ましい。

### 5.2.3. SBOM作成における実施事項
SBOM作成における主な実施事項を以下に示す。

#### 1. 要件を踏まえた作成方針の決定
提供先や自社で定めた要件に基づき、SPDXやCycloneDXのフォーマット、フォーマットのバージョン、出力ファイル形式を決定する。
#### 2. SBOMツールを用いて要件を満足するSBOMを作成する
決定したフォーマット、バージョン、出力ファイル形式に従い、SBOMツールを用いてSBOMを生成する。

### 5.2.4. 第三者から提供されたSBOMをインポートする際の注意点
サードパーティ製ソフトウェアやOSSコミュニティ等の第三者から提供されたコンポーネントを使用している場合、当該コンポーネントのSBOMが公開又は提供されていることがある。第三者から提供されたSBOMを活用することで、SBOM作成の効率化が図れるだけでなく、自社で実施したコンポーネント解析結果の精度向上や精査作業への活用も期待できる。
一方で、第三者から提供されたSBOMをインポートしてSBOMを作成する場合、自組織におけるコード改変やビルド条件の違いにより、実際の製品構成と不整合が生じる可能性がある。その結果、誤った情報がSBOMに記載されるリスクがあるため、インポート後には必ず自社の実装状況との整合性を確認し、必要に応じて修正を行うことが求められる。

## 5.3. SBOMの開示
### 5.3.1. 開示におけるベースライン
SBOMは医療機器のサイバーセキュリティに関する透明性を高め、医療機関等が自らの環境における脆弱性や、レガシー医療機器となり得るリスクを把握するための基礎情報である。このため製造販売業者は、SBOMを顧客向けセキュリティ文書の一つとして位置付け、医療機器の導入時及び重要なソフトウェア変更時を中心に、医療機関等に提供できる体制を整備する。少なくとも製品のサポート期間を通じて、医療機関等からの要請に応じてSBOMを提示できることを、本ガイドラインのベースラインとする。
なお、医療機関等に提供されるSBOMは主として脆弱性管理およびセキュリティ影響評価を支援することを目的としたものであり、ソフトウェアの利用条件、再配布条件又はライセンス義務に関する最終的な法的見解を示すものではない。SBOM中に記載されるライセンス情報は、ライセンス管理やリスク評価のための参考情報であり、OSSを含む各コンポーネントの正式な利用条件・義務については、当該ソフトウェアに付随するライセンス文書や契約書その他の公式なドキュメントに基づき判断されるものとする。

### 5.3.2. 開示レベル
規制当局への申請等に用いるSBOMは、把握できているすべてのコンポーネント情報を記載することを原則とする。医療機関向けには、医療機関との合意に基づき、当該医療機関のリスクマネジメントに必要な範囲の情報を記載したSBOMを提供する。
医療機関向けSBOMには、少なくとも主要なOSS／OTSコンポーネントについて、サプライヤー名、コンポーネント名、バージョン、固有識別子など、NTIA最小要素に相当する構成管理情報を含めることを基本とする。さらに、技術的・契約的に支障がない範囲であれば、医療機関側のニーズや合意内容に応じて、ソフトウェア内部構造や汎用OSに標準搭載されるコンポーネントについても可能な限り幅広く開示することが望ましい。

### 5.3.3. 提供方法
SBOMの提供方法としては、当面、MDS2等の顧客向けセキュリティ文書への添付や、個別依頼に応じた電子ファイルの提供など、手動による運用も許容される。製造販売業者は、SBOMを当該ソフトウェア（バイナリ又はソース）の引渡し時点までに提供することを基本とし、少なくとも製品リリースの際には顧客に提示できる状態とする。中長期的には、ウェブサイトや認証付きポータル、API等を用いた標準化された配付メカニズムを活用し、自動的な検出・取得が可能な形でSBOMを提供することが望ましい。

将来的には、SBOMに対してVEX（Vulnerability Exploitability eXchange）等の形式を組み合わせ、個々の脆弱性が当該医療機器に与える影響の有無等を併せて提供することで、医療機関側の優先度付けと対応判断を一層効率化できると考えられる。SBOMは医療機器の構成を詳細に示す情報であることから、覚書・契約等に基づき機密情報として適切に保護し、暗号化や認証を備えた通信手段を用いるなど、第三者への漏洩によるサイバーリスクの増大を抑制するための配慮が必要である。

# 6. SBOM運用・管理段階における実施事項

## 6.1. SBOMの管理

### 6.1.1. SBOMの管理上の位置づけ
SBOMは一度作成して終わりとなる静的な文書ではなく、医療機器ソフトウェアのリリースやアップデートに応じて更新される情報として管理する必要がある。製造販売業者は、JIS T 2304のソフトウェア構成管理プロセスを土台としつつ、必要に応じてJIS T 81001-5-1のソフトウェア構成管理プロセスの要求事項も踏まえ、SBOMの作成・更新・保管を既存の構成管理・変更管理の枠組みに位置付ける必要がある。

### 6.1.2. SBOMの更新・変更管理
製造販売業者は、製品ごとのSBOMを個別に管理するだけでなく、SBOMに含まれるコンポーネント情報を集約した「SBOMコンポーネントリポジトリ（マスターデータベース）」を構築し、内部の構成管理に取り込むことが望ましい。また、開発委託先やOEM／ODM先、サードパーティベンダーから入手したSBOMについても、個別に保管するだけでなく、このリポジトリに統合し、自社製品全体で共通に利用するコンポーネントを横断的に把握できるようにすることが重要である。これにより、複数製品に共通して利用されているコンポーネントについて、脆弱性やEOL／EOS、ライセンス情報の更新を一括して反映できるようになり、製品ごとのSBOMを個別に点検する場合と比べて、漏れや重複を抑えつつ効率的にリスク評価を行うことが可能となる。さらに、SBOMコンポーネントリポジトリを運用する際には、コンポーネント名やサプライヤー名の表記揺れを吸収し、複数のSBOM間で一貫した扱いができるようにする「正規化」の仕組みを設けることが有効である。例えば、米国MITREによる医療機器向けの白書では、複数のSBOMに含まれる名称を統一的に扱うための中央エイリアスデータベース（Central Alias Database）等の活用が提案されている。
更新管理の観点では、ソフトウェアの改訂（新規リリース、パッチ、機能追加等）が行われるたびに、当該リリースに対応するSBOMを作成・更新し、「どの製品・バージョンにどのSBOMが対応するか」を追跡可能に管理する必要がある。SBOMの更新が完了していることをソフトウェアリリース承認の条件の一つと位置付けることで、構成情報の漏れや齟齬を防止できる。SBOMに記載されたコンポーネント情報は、脆弱性情報やEOL／EOS情報と組み合わせてリスク評価やアップグレード計画の根拠として活用されるため、日常的な変更管理プロセスの中で確実に更新されていることが重要である。
また、生成ツールの限界やサプライヤーから入手した情報の不備等によりSBOMの記載に誤りや欠落が判明した場合には、ソフトウェア改訂の有無にかかわらずSBOM自体を訂正し、その経緯を変更管理記録に残すこと。

### 6.1.3. SBOMの保管および情報提供
保管については、SBOMを医療機器の設計記録（設計履歴簿等）やリスクマネジメントファイル、市販後安全管理（GVP）の記録等と同様に、製品のサポート期間及び関連法令・規制が求める期間にわたり保管する必要がある。特に、販売開始（商用リリース）、製品寿命終了（EOL）、サポート終了（EOS）といったライフサイクル上のマイルストーンにおいては、JIS T 2304に従い自社開発・OSS・市販ソフトウェア等の構成要素をSBOMとして提示できる仕組みを構築し、レガシー医療機器の管理にも活用できるようにしておくことが求められる。
実務的な活用のためには、SBOMと製品型番、ソフトウェアバージョン等の構成管理情報を対応付けて管理し、「どの製品・バージョンにどのコンポーネントが含まれているか」を迅速に追跡できるようにすることが不可欠である。これにより、脆弱性の公表やコンポーネントのサポート終了等があった場合に、影響を受ける可能性のある製品・型番を特定し、必要なアップデートや情報提供につなげることができる。
なお、SBOMの生成・更新・利用に関する記録（作成・改訂の履歴、レビュー・承認状況等）は、既存の文書・記録管理プロセスや変更管理プロセスの中で管理し、内部監査や当局査察、QMS適合性調査等において説明可能な状態を維持すること。
さらに、SBOM情報の改ざんやなりすましを防止し、受領者がその出所と完全性を確認できるようにするため、可能な範囲でSBOMにハッシュ値や電子署名を付与し、既存のコード署名や公開鍵基盤を活用して検証できる仕組みを整備することが望ましい。CISAが公開している SBOMフレーミング文書でも、SBOMエコシステムにおいては、著者がSBOMにデジタル署名を行い、利用者がその署名を検証することによって真正性と完全性を担保することが重要であるとされている。

## 6.2. SBOMに基づく脆弱性管理
SBOMは、ソフトウェアに含まれるライブラリやコンポーネントが既知の脆弱性をもっていないか確認し、問題があれば迅速に影響範囲を特定するための情報基盤である。
医療機器のソフトウェアには多数のコンポーネントが含まれ、それぞれについて脆弱性情報が公表され得る。SBOMは、どの製品のどのバージョンにどのコンポーネントが含まれているかを把握することで、脆弱性管理プロセスにおける影響範囲の特定を支援する。
本ガイドラインでは、SBOMを活用した脆弱性管理を、概ね次の流れで実施することを基本とする。
1. 脆弱性情報の収集とSBOMとの照合
2. 影響評価と優先度付け（トリアージ）
3. 対応方針の決定・実施及び情報提供
4. 結果の記録

### 6.2.1. 脆弱性情報の収集とSBOMとの照合
製造販売業者等は、JVNやNVD等の脆弱性情報データベース、ソフトウェアベンダーのセキュリティアドバイザリー、情報共有分析機関（ISAO／ISAC）からの情報などを継続的に収集し、自社製品に関係する可能性のある脆弱性を把握する。収集した情報に含まれるコンポーネント名・バージョン・固有識別子をSBOMと照合し、影響を受ける可能性のある製品・バージョンを特定する。SBOM作成段階で固有識別子やハッシュ値を可能な限り付与しておくことは、自動照合の精度と効率を高めるうえで有用である。
さらに、SBOMを登録（インポート）することで脆弱性情報データベース等と自動的に照合し、該当する脆弱性情報やアラートを継続的に提供するプラットフォーム／ツールも存在するため、これらを適切に活用して照合の自動化・省力化を図ることは有効である

### 6.2.2. 脆弱性の影響評価と優先度付け（トリアージ）
SBOMやツールの解析結果として把握される脆弱性の件数は、少数の場合も多数の場合もあり得るため、医療機器のリスクマネジメントの観点から対応の優先度を整理することが重要である。優先度付け（トリアージ）にあたっては、例えば次の観点を考慮する。
* 公表されている深刻度（例：共通脆弱性評価システム(CVSS)スコア）
* 悪用の可能性（既に攻撃が観測されているか、既知悪用脆弱性カタログやPoCの有無等）
* 当該コンポーネントの医療機器内での役割（安全性・基本性能への影響度）
* 実際の使用環境における露出状況（ネットワーク経由で到達可能か等）
* 回避策・代替手段の有無（設定変更やネットワーク分離で緩和可能か等）
これらの観点に基づき、当該脆弱性がその医療機器において実際に悪用可能か、悪用された場合に安全性・基本性能および臨床環境にどの程度のリスクをもたらすかを評価する。（例えば、CVSS等のスコアを医療機器の使用環境に合わせて再評価し、JIS T 14971などのリスクマネジメントと統合し判断するなど）
SBOMに記載されたコンポーネントに関する公表済み脆弱性については、原則としてすべてを評価対象とするが、上記の観点に基づくリスク評価の結果、装置全体としてのリスクが十分に低いと判断されるものについては、能動的な修正を行わずリスク受容（モニタリングのみ）とする判断もあり得る。これらを踏まえ、「直ちに対応すべきもの」「次回の定期アップデートで対応するもの」「リスク受容としてモニタリングのみ行うもの」など、現実的なレベルで優先度付けを行う。SBOMツールが出力したすべての脆弱性に一律に対応することを前提とせず、医療機器のリスクマネジメントの枠組みに沿って合理的な対応範囲を決定する。

### 6.2.3. 対応方針の決定・実施及び情報提供
対応が必要と判断した脆弱性については、ソフトウェアアップデートやパッチ適用、コンポーネントの置換、設定変更、ネットワーク構成の見直し等の具体的対策を検討・実施する。OSやクラウドサービス等、第三者が管理するコンポーネントに起因する脆弱性については、製造販売業者による修正、医療機関側の運用対策、リスク受容と継続モニタリングといった方針に整理して対応することが有効である。
患者安全や診療継続に影響し得る重要な脆弱性については、協調的な脆弱性開示（CVD）の枠組みに沿って、影響を受ける製品・バージョン、概要と影響、推奨される暫定対策及び恒久対策等を含むセキュリティアドバイザリーを提供する必要がある。この際、SBOMを用いて影響範囲となる製品・バージョンを明確にすることで、医療機関側の優先度付けと対応判断を支援できる。対応の根拠となった脆弱性情報、リスク評価結果、選択した対策内容については記録し、品質記録としての取扱い及び保存方法は次項に従うものとする。

### 6.2.4. 結果の記録とSBOMへの反映
ソフトウェア構成に変更が生じた場合は、その都度、変更後の校正に対応したSBOMを作成し、最新版を維持する。例えば、脆弱なコンポーネントの置き換え等の脆弱性対応を行った場合には、その結果がSBOMにも反映されるようにする。同時に、脆弱性情報の受領から評価、リスク判断の内容とその根拠、対応要否の決定およびその承認内容、実施した対策の内容と実施結果に至るまでの一連の情報を記録し、設計記録やリスクマネジメントファイル、市販後安全管理（GVP）の記録と同様に、この記録は保管、管理する必要がある。
これらの記録は、関連法令・規格が求める期間にわたり保存し、内部監査や当局査察において、特定の脆弱性について「どの製品・機器が影響を受けたか」「どのように評価し、どのような対策を講じたか」を時系列で追跡できる状態としておく必要がある。SBOMと製品型番、ソフトウェアバージョン等の構成管理情報及び脆弱性対応記録を相互に紐付けて管理することで、レガシー医療機器も含め、将来の問い合わせや追加対策に対して効率的かつ一貫した説明が可能となる。また、評価の結果「影響なし」あるいは「特定条件下でのみ影響あり」と判断した場合でも、その判断理由を品質記録として残し、必要に応じて将来的にVEX等の形式でSBOMと紐付けて管理・提供できるようにしておくことが望ましい。

### 6.2.5. SBOMに基づくライセンスおよびライフサイクル管理
ライセンス管理及びライフサイクル管理では、SBOMを用いて医療機器に含まれるソフトウェアコンポーネントを特定し、その情報を法務・品質保証等が保有する情報（ライセンス情報、契約条件、EOL／EOS情報等）と突き合わせて活用する。医療機器は長期間にわたり使用されることが多く、コンポーネントのライセンス違反やサポート終了は、法的リスクに加えて、サイバーセキュリティ上のリスクや製品供給継続性にも影響を及ぼす。
本ガイドライン第1版では、医療機関等に提供するSBOMの最小要素としてNTIA最小要素を採用しており、ライセンス情報は必須要素とはしない。一方でSBOMは社内のライセンス管理における「コンポーネント棚卸し情報」として有用であるため、社内用途としてSBOM（又はSBOMコンポーネントリポジトリ）とライセンス情報・証跡（入手元、ライセンス文書、改変有無、配付形態等）を紐付けて管理することが望ましい。ライセンス適合性の判断は、OSS管理規程やライセンスレビュー記録、個々のライセンス文書・契約書等からなる別途のライセンス管理プロセスに基づき行う。
なお、SBOMにライセンス情報を記載する場合、例外条項やデュアルライセンス等の簡略表記により誤解が生じ得るため、外部提供の有無、記載粒度（例：SPDX識別子の扱い）、レビュー・承認、SBOM本体とOSSライセンス文等の切り分け方針を、あらかじめ組織として定めておくことが望ましい。
ライフサイクル管理の観点では、製造販売業者等は、サプライヤーとの契約や利用許諾に基づき、各コンポーネントの製品寿命終了（EOL）およびサポート終了（EOS）に関する情報を把握し、自社SBOMコンポーネントリポジトリに取り込むことが求められる。これにより、どの製品・バージョンが、どのコンポーネントのサポート終了や開発停止の影響を受け得るかを横断的に把握し、アップグレードや置換、補完的対策の要否を早期に検討できるようになる。
これらのライセンス管理及びライフサイクル管理の結果（ライセンス適合性の評価、是正措置の内容、EOL／EOSを踏まえた対応方針等）は、リスクマネジメントファイルや設計記録、市販後安全管理（GVP）の記録と整合を取りつつ、QMSにおける品質記録として保存する。SBOMによりコンポーネント情報が体系的に整理されていれば、次期製品やソフトウェアアップデートにおけるコンポーネント選定にも知見をフィードバックでき、TPLC（Total Product Life Cycle）全体を通じた法的コンプライアンスとサイバーセキュリティ水準の維持・向上に資する。

## 6.3. 調達・契約におけるSBOM要求事項
SBOMを継続的かつ一貫した形で整備するためには、自社製品に対してSBOMを作成するだけでなく、ソフトウェアサプライヤーや開発委託先、OEM／ODM先との契約・調達仕様において、SBOMの提供と更新を明確な要件として組み込むことが重要である。開発委託等により第三者が実装したソフトウェアについても、最終的なSBOMの正確性と網羅性に責任を負うのは製造販売業者であるため、契約段階でSBOMに関する期待値を具体的に共有しておく必要がある。

実務上は、RFP、基本契約、個別取引契約等において、少なくとも次のようなSBOM関連条項を検討するとよい。
* 提供フォーマットと項目：NTIA最小要素に準拠した機械可読なSBOM（SPDX又はCycloneDX等）を提供すること。サプライヤー名、コンポーネント名、バージョン、固有識別子、関係、作成者、タイムスタンプ等の基本項目に加え、可能な範囲でコンポーネントハッシュ及びライセンス種別を含めること。
* 提供タイミングと更新頻度：ソフトウェア又はコンポーネントの引渡し時までにSBOMを提供すること。バージョンアップ、パッチ提供、重要な構成変更が行われた場合は、その変更に対応するSBOMを合理的な期間内（例：リリースから○日以内）に提供すること。
* ライフサイクル情報の提供：各コンポーネントのサポート終了予定日（EOS）及び製品寿命終了（EOL）が公表されている場合は、その情報をSBOM又は別紙として提供すること。EOL／EOS情報に変更があった場合は、予め合意した手段（メール通知、ポータル掲示等）で通知すること。
* 脆弱性通知とSBOM更新：重大な脆弱性（例：CVSS v3.1でHigh以上）がコンポーネントに判明した場合、当該コンポーネントを利用している当該コンポーネントの提供先（本契約の発注者を含む）に対して、脆弱性情報、影響範囲、推奨される対策方針、及び必要に応じたSBOMの更新を通知する責任を負うこと。

これらの条件を契約に明記することで、第三者コンポーネントや開発委託部分を含むソフトウェアサプライチェーン全体について、SBOM情報を欠落なく取得しやすくなる。また、複数のサプライヤーから取得したSBOMをSBOMコンポーネントリポジトリに統合し、名称やバージョン表記の正規化を行うことで、製品横断でのライセンス管理・脆弱性管理・EOL／EOS管理が効率的に実施できる。
製造販売業者等は、社内の調達部門・法務部門と連携し、SBOM要求事項を自社の標準契約書式や調達ポリシーに反映させることが必要である。

# 文献
1) FDA、Guidance Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions 2026
2) NTIA、Framing Software Component Transparency: Establishing a Common Software Bill of Materials (SBOM) Second Edition 2021
3) NTIA、The Minimum Elements for a Software Bill of Materials (SBOM) 2021
4) ANSI/NEMA、HN 1-2019 Manufacturer Disclosure Statement for Medical Device Security
5) CISA、2025 Minimum Elements for a Software Bill of Materials (SBOM) Public Comment Draft
6) IMDRF、N70 Principles and Practices for the Cybersecurity of Legacy Medical Devices 2023
7) IMDRF、N73 Principles and Practices for Software Bill of Materials for Medical Device Cybersecurity 2023
8) 日本規格協会、JIS T 2304:2017  医療機器ソフトウェア－ソフトウェアライフサイクルプロセス
IEC、IEC 62304:2006+A1:2015 Medical device software — Software life cycle processes
9) 日本規格協会、JIS T 81001-5-1:2023  ヘルスソフトウェア及びヘルスＩＴシステムの安全，有効性及びセキュリティ―第５－１部：セキュリティ―製品ライフサイクルにおけるアクティビティJIS T 2304:2017  医療機器ソフトウェア－ソフトウェアライフサイクルプロセス
IEC、IEC 81001-5-1:2021 Health software and health IT systems safety, effectiveness and security Part 5-1: Security — Activities in the product life cycle
10) ISO/IEC、ISO/IEC 5962:2021 Information technology - SPDX® Specification V2.2.1
11) MITRE、DATA NORMALIZATION CHALLENGES AND MITIGATIONS IN SOFTWARE BILL OF MATERIALS (SBOM) PROCESSING 2024
12) ENISA SBOMLANDSCAPE ANALYSIS 2025
13) CISA、Framing Software Component Transparency: Establishing a Common Software Bill of Materials (SBOM) Third Edition 2024
14) 医療情報システムの安全管理に関するガイドライン(安全管理ガイドライン）第6.0版
15) 厚生労働省、医療機器のサイバーセキュリティ導入に関する手引書（第2版） 2023
16) 厚生労働省、医療機関における医療機器のサイバーセキュリティ確保のための手引書 2023
17) 厚生労働省事務連絡「「医療情報システムの安全管理に関するガイドライン」に関する「医療機関のサイバーセキュリティ対策チェックリスト」及び「医療情報システム等の障害発生時の対応フローチャート」について」（2021/10）
18) 厚生労働省通知「医療機関等におけるサイバーセキュリティ対策の強化について」（2018/10/29）
19) 医療法／医療法施行規則…医療情報・医療機器の安全管理
20) 厚生労働省通知「医療機器におけるサイバーセキュリティの確保について」（2015/04/28)
21) 厚生労働省通知「医療機器のサイバーセキュリティの確保に関するガイダンスについて」（2018/07/24）
22) 厚生労働省通知「IMDRFガイダンスの公表について」（2020/05/13)
23) 厚生労働省通知「医療機器のサイバーセキュリティの確保及び徹底に係る手引書について」（2021/12/24)
24) IMDRF「医療機器サイバーセキュリティの原則及び実践(IMDRFガイダンス)」（2020/03/18)
25) 厚生労働省事務連絡「医療機関を標的としたランサムウェアによるサイバー攻撃について（注意喚起）」（2021/06/28)
26) 医薬品、医薬部外品、化粧品、医療機器及び再生医療等製品の製造販売後安全管理の基準に関する省令
27) 経済産業省、ソフトウェア管理に向けたSBOM（Software Bill of Materials）の導入に関する手引ver 2.0（令和６年８月２９日）

<!-- 編集者注: 機械可読性を高めるために左側の列を削除しています。 -->
# 用語（五十音順）
| 用語 | 出典 |
| - | - |
| **アップデート**<br>医療機器ソフトウェアを対象とした修正、予防、適応又は完全化に関する変更<br>注釈1: JIS X 0161:2008に規定するソフトウェア保守活動に由来する。<br>注釈2: アップデートには、パッチ及び設定変更が含まれる。<br>注釈3: 適応及び完全化に関する変更は設計仕様時になかったソフトウェアの改良である。" | IMDRFガイダンス和訳より<br>（製造販売業者向け手引書より） |
| **共通脆弱性評価システム（CVSS）**<br>情報システムの脆弱性に対するオープンで汎用的な評価手法であり、事業者に依存しない共通の評価方法を提供。CVSSを用いると、脆弱性の深刻度を同一の基準の下で定量的に比較可能である。<br>IPA　共通脆弱性評価システムCVSS v3概説<br>https://www.ipa.go.jp/security/vuln/CVSSv3.html<br>FIRST Common Vulnerability Scoring System Version 4.0<br>https://www.first.org/cvss/v4-0/ | （製造販売業者向け手引書より） |
| **攻撃**<br>資産の破壊、暴露、改ざん、無効化、盗用又は認可されていないアクセス若しくは使用の試み | JIS Q 27000:2019<br>（製造販売業者向け手引書より） |
| **コンピュータ化システムバリデーション（Computerized System Validation）**<br>「コンピュータシステム」と「業務プロセス」を統合した「コンピュータ化されたシステム」のバリデーションのことである。 | 品質管理監督システム（QMS）に係るコンピュータソフトウェアの適用に関するバリデーション並びに電磁的な文書及び記録の管理に関するガイダンス 2020 |
| **コンポーネント**<br>システムやソフトウェアの機能を構成する個別の部品や要素である。<br>これらの部品は、独立して機能しつつ、他のコンポーネントと連携して全体のシステムやアプリケーションを実現する。 | |
| **サイバーセキュリティ**<br>情報及びシステムが不正な活動（不正なアクセス、使用、開示、中断、改変、破壊等）から保護されており、機密性、完全性、可用性に関するリスクがライフサイクル全体に渡って受容可能なレベルに維持されている状態 | JIS T 81001-1:2022、IMDRFガイダンス和訳より（製造販売業者向け手引書より） |
| **サポート終了（End of Support：EOS）** <br>製品のライフサイクルにおいて、製造業者が全てのサポート活動を中止する時点。サービスサポートは、この時点を超えない。 | IMDRFガイダンス和訳より（製造販売業者向け手引書より） |
| **情報共有分析機関(Information Sharing and Analysis Organizations：ISAOs)**<br>サイバーセキュリティ関連情報の収集、分析、共有及び発信のために設置された組織。製造販売業者がISAOに積極的に参加することで、患者やユーザーとの連絡や調整を含む展開を通じて、サイバーセキュリティの脆弱性に積極的に取り組み、悪用を最小限に抑えることで、企業、医療機器コミュニティ、医療・公衆衛生分野を支援することが可能である。情報共有分析センター（Information Sharing and Analysis Centers：ISAC）と呼ばれる組織もある。<br>国際的な組織として、H-ISAC（Health Information Sharing and Analysis Center: https://h-isac.org/ ）、MedISAO（https://www.medisao.com/ ）がある。国内では、NISC（内閣サイバーセキュリティセンター）によって立ち上がった情報共有組織セプターのひとつ医療セプター（事務局：日本医師会情報システム課）がある。医機連（一般社団法人日本医療機器産業連合会）及びJAHIS（一般社団法人保健医療福祉情報システム工業会）はオブザーバーとして参加しており、この各加盟団体及び加盟企業は医療セプターのサイバーセキュリティ情報を活用できる。 | （製造販売業者向け手引書より） |
| **脆弱性**<br>システムのセキュリティポリシーを破るために悪用される可能性のある、システムの設計・実装又は運用・管理における欠陥又は弱点<br>一つ以上の脅威によって悪用される可能性のある資産又は管理策の弱点 | JIS T 81001-1:2022より<br>JIS Q 27000:2019<br>（製造販売業者向け手引書より） |
| **セキュリティアドバイザリー**<br>次のような情報を提供する。<ul><li>他社製品あるいは一般的な技術に関する脆弱性で自社製品に大きな影響を与えるもの</li><li>自社関連の脆弱性に関する情報の捕捉、追加</li><li>まだ修正モジュールが作成されていない脆弱性に関する情報</li></ul> | （製造販売業者向け手引書より） |
| **製品寿命終了（End of Life：EOL）**<br>製品のライフサイクルにおいて、製造業者が定めた有効期間を超えた製品の販売を終了し、製品について正式なEOLプロセス（ユーザーへの通知等）を実施する段階。 | IMDRFガイダンス和訳より（製造販売業者向け手引書より） |
| **ソフトウェア部品表（SBOM）**<br>医療機器製品に実装されているオープンソース及び市販のソフトウェア部品表。<br>患者を含む医療機器のユーザーが、その資産を効果的に管理し、医療機器及び接続されるシステムに対して識別された脆弱性の潜在的影響を理解し、医療機器の安全性及び性能を維持するための対応を可能にするものとして位置づけられる。SBOMは販売時及び変更があった場合、顧客に通知する。またこれ以外に、製品導入の検討にあたって開示を求められる場合もある。 | （製造販売業者向け手引書より） |
| **PSIRT（Product Security Incident Response Team）**<br>組織が提供する製品の脆弱性に起因するリスクに対応するための組織内機能。自社製品の脆弱性への対応、製品のセキュリティ品質管理・向上を目的とした組織<br>JPCERT/CC  https://www.jpcert.or.jp/research/psirtSF.html<br>（一般社団法人コンピュータソフトウェア協会、JPCERT/CC）<br>脆弱性対処に向けた製品開発者向けガイド（IPA）<br>https://www.ipa.go.jp/files/000085024.pdf<br>PSIRT Services Framework 1.0 日本語版<br>https://www.first.org/standards/frameworks/psirts/FIRST_PSIRT_Services_Framework_v1.0_jp.pdf | （製造販売業者向け手引書より） |
| **メタデータ**<br>あるデータを説明するための情報データ | |
| **リバースエンジニアリング（Reverse Engineering）**<br>既存の製品やソフトウェアを分解・解析し、その構造、動作原理、設計情報、製造方法などを明らかにする技術手法である。<br>通常のエンジニアリングが設計図から製品を作り上げる「順方向」のプロセスであるのに対し、完成品から設計情報を逆算的に抽出する「逆方向」のアプローチを採用することからこの名称がつけられている。 | |
| **レガシー医療機器**<br>現在のサイバーセキュリティの脅威に対してアップデート又は補完的対策等の合理的な手段で保護できない医療機器で、販売開始以降の年数にかかわらない。 | IMDRFガイダンス和訳より、一部修正（製造販売業者向け手引書より） |
| **CI/CD**<br>ソフトウェア開発における自動化プロセスの概念で、「Continuous Integration（継続的インテグレーション）」と「Continuous Delivery/Continuous Deployment（継続的デリバリー／継続的デプロイメント）」<br>継続的インテグレーション (CI): 開発者が作成したソフトウェアの変更を、頻繁かつ自動的に統合（マージ）し、ビルドや自動テストを実行する仕組み。これにより不具合の早期発見や統合時の手戻り削減が可能となる。<br>継続的デリバリー (CD): CIによって統合されたソフトウェアを、品質基準に従って自動的にステージング環境や本番環境に配信するプロセス。人手による介入を最小化し、安全かつ迅速なリリースを支援する。<br>医療機器開発においては、CI/CDを用いることでソフトウェア変更の追跡、品質保証、SBOMの自動生成・更新などを効率化できる。 | |
| **CPE（Common Platform Enumeration：共通プラットフォーム一覧）**<br>情報システムにおけるハードウェア、オペレーティングシステム、アプリケーション等のIT製品を一意に識別するための標準化された命名規則。<br>NIST（米国国立標準技術研究所）が管理し、脆弱性管理・測定・評価を自動化するための基準であるSCAP（Security Content Automation Protocol）の構成要素の一つである。URI形式で記述され、NVDなどの脆弱性データベースにおいて脆弱性の影響を受ける製品の特定に広く利用されている。SCAP（Security Content Automation Protocol） | |
| **CVE（Common Vulnerabilities and Exposures（共通脆弱性識別子））**<br>ソフトウェアやハードウェアに存在する個々の脆弱性に対して、一意の識別番号（CVE-ID）を付与する国際的な仕組みである。米国の非営利団体MITRE社が中心となり管理・運用しており、「CVE-年-番号」の形式（例：CVE-2021-44228）で採番される。CVE-IDにより、異なるベンダーやツール、データベース間で同一の脆弱性を正確に参照・突合することが可能となる。CNA（CVE Numbering Authority）と呼ばれる採番権限をもつ組織がCVE-IDを発行する。| |
| **JVN（Japan Vulnerability Notes）**<br>JPCERT/CC（JPCERT コーディネーションセンター）とIPA（独立行政法人 情報処理推進機構）が共同で運営する、日本国内向けの脆弱性対策情報ポータルサイトである。国内外のソフトウェアやハードウェアに関するセキュリティ脆弱性情報および対策方法を公開している。関連サービスとしてJVN iPedia（脆弱性対策情報データベース）やMyJVN（脆弱性対策情報収集ツール）も提供されている。 | |
| **MDS2（製造業者による医療機器セキュリティ開示書）**<br>Manufacturer Disclosure Statement for Medical Device Security<br>医療機器製造業者が、ヘルスケア事業者（医療機関）に対してセキュリティ関連情報を開示するための記載様式を提供するセキュリティ宣言書。米国においてHIPAA法におけるセキュリティ規則対応のため、HIMSSが2004年12月に作成、公表したテンプレート文書のことで、2019年に最新版が公開された。MDS2は、医療機関と製造販売業者との間の情報共有ツールとして定着し、広く利活用されている。<br>一般社団法人日本画像医療システム工業会（JIRA）のホームページに和訳掲載<br>https://www.jira-net.or.jp/publishing/security.html | ANSI/NEMA HN 1-2019<br>（製造販売業者向け手引書より） |
| **NVD（National Vulnerability Database（国家脆弱性データベース））**<br>NIST（米国国立標準技術研究所）が管理・運営する、世界最大規模の脆弱性情報データベースである。CVE-IDを基に脆弱性情報を収集・整理し、CVSS（共通脆弱性評価システム）による深刻度スコア、CPEによる影響製品情報、CWE（共通脆弱性タイプ一覧）による脆弱性分類など、詳細な技術情報を付加して公開している。SCAP準拠のリポジトリとして、自動化された脆弱性管理やコンプライアンス検証の基盤となっている。 | |
| **purl（Package URL）**<br>様々なソフトウェアパッケージ管理エコシステム（npm、Maven、PyPI、deb、rpm、Dockerなど）を横断して、パッケージやライブラリを一意に識別するための標準化されたURL形式の識別子である。<br>CPEが製品・プラットフォーム単位の識別に向いているのに対し、purlはOSSパッケージ（部品）レベルの識別に特化しており、SBOM（Software Bill of Materials）や脆弱性管理において広く活用されている。 | |
| **SWID（Software Identification Tag（ソフトウェア識別タグ））**<br>ソフトウェア製品ごとに一意に生成されるXML形式のメタデータであり、ソフトウェア資産管理（SAM）の効率化を目的としてISO/IEC 19770-2で規定されている国際規格である。ソフトウェアの名前、ベンダー、バージョン、エディションなどの情報を構造化して記述し、インストールされたソフトウェアの識別・検出・管理の自動化を可能にする。日本国内ではJIS X 0164-2:2018として同等規格が採用されている。SBOMの構成要素としても活用されている。 | JIS X 0164-2:2018 |
